{
  "source_pdf": "电力系统安全稳定导则.pdf",
  "page_number": 10,
  "page_size": [
    595.26,
    841.86
  ],
  "mode": "llm",
  "elements": [
    {
      "id": "p10_llm_1",
      "type": "paragraph",
      "level": null,
      "text": "GB 38755—2019 的充电功率应基本予以补偿。 3.4.3 同步发电机或同步调相机应带自动调节励磁（包括强行励磁）运行，具备充足的进相和迟相能力，并保持其运行的稳定性。 3.4.4 新能源场站应具备无功功率调节能力和自动电压控制功能，并保持其运行的稳定性。 3.4.5 为保证受端系统发生突然失去一回线路、失去直流单极或失去一台大容量机组（包括发电机失磁）等故障时，保持电压稳定和正常供电，不致出现电压崩溃，受端系统中应有足够的动态无功功率备用容量。 3.5 网源协调 3.5.1 电源及动态无功功率调节设备的参数选择必须与电力系统相协调，保证其性能满足电力系统稳定运行的要求。 注：3.5.1～3.5.4所述电源指接入35 kV及以上电压等级电力系统的火电、水电、核电、燃气轮机发电、光热发电、抽水蓄能、风力发电、光伏发电及储能电站等。 3.5.2 电源侧的继电保护（涉网保护、线路保护）和自动装置（自动励磁调节器、电力系统稳定器、调速器、稳定控制装置、自动发电控制装置等）的配置和整定应与发电设备相互配合，并应与电力系统相协调，保证其性能满足电力系统稳定运行的要求。 3.5.3 电源均应具备一次调频、快速调压、调峰能力，且应满足相关标准要求。存在频率振荡风险的电力系统，系统内水电机组调速系统应具备相应的控制措施。 3.5.4 电源及动态无功调节设备对于系统电压、频率的波动应具有一定的耐受能力。新能源场站以及分布式电源的电压和频率耐受能力原则上与同步发电机组的电压和频率耐受能力一致。 3.5.5 存在次同步振荡风险的常规电厂及送出工程，应根据评估结果采取抑制、保护和监测措施。存在次同步振荡或超同步振荡风险的新能源场站及送出工程，应采取抑制和监测措施。 3.5.6 电力系统应具备基本的惯量和短路容量支持能力，在新能源并网发电比重较高的地区，新能源场站应提供必要惯量与短路容量支撑。 3.6 防止电力系统崩溃 3.6.1 规划电网结构应",
      "markdown": "GB 38755—2019\n\n的充电功率应基本予以补偿。\n\n### 3.4.3 同步发电机或同步调相机应带自动调节励磁（包括强行励磁）运行，具备充足的进相和迟相能力，并保持其运行的稳定性。\n\n### 3.4.4 新能源场站应具备无功功率调节能力和自动电压控制功能，并保持其运行的稳定性。\n\n### 3.4.5 为保证受端系统发生突然失去一回线路、失去直流单极或失去一台大容量机组（包括发电机失磁）等故障时，保持电压稳定和正常供电，不致出现电压崩溃，受端系统中应有足够的动态无功功率备用容量。\n\n## 3.5 网源协调\n\n### 3.5.1 电源及动态无功功率调节设备的参数选择必须与电力系统相协调，保证其性能满足电力系统稳定运行的要求。\n\n注：3.5.1～3.5.4所述电源指接入35 kV及以上电压等级电力系统的火电、水电、核电、燃气轮机发电、光热发电、抽水蓄能、风力发电、光伏发电及储能电站等。\n\n### 3.5.2 电源侧的继电保护（涉网保护、线路保护）和自动装置（自动励磁调节器、电力系统稳定器、调速器、稳定控制装置、自动发电控制装置等）的配置和整定应与发电设备相互配合，并应与电力系统相协调，保证其性能满足电力系统稳定运行的要求。\n\n### 3.5.3 电源均应具备一次调频、快速调压、调峰能力，且应满足相关标准要求。存在频率振荡风险的电力系统，系统内水电机组调速系统应具备相应的控制措施。\n\n### 3.5.4 电源及动态无功调节设备对于系统电压、频率的波动应具有一定的耐受能力。新能源场站以及分布式电源的电压和频率耐受能力原则上与同步发电机组的电压和频率耐受能力一致。\n\n### 3.5.5 存在次同步振荡风险的常规电厂及送出工程，应根据评估结果采取抑制、保护和监测措施。存在次同步振荡或超同步振荡风险的新能源场站及送出工程，应采取抑制和监测措施。\n\n### 3.5.6 电力系统应具备基本的惯量和短路容量支持能力，在新能源并网发电比重较高的地区，新能源场站应提供必要惯量与短路容量支撑。\n\n## 3.6 防止电力系统崩溃\n\n### 3.6.1 规划电网结构应",
      "bbox": [
        0.0,
        0.0,
        595.26,
        841.86
      ],
      "font_size": null
    }
  ]
}