系统和用户的恢复。恢复方案中应包括恢复步骤和恢复过程中应注意的问题，其保护、通信、运动、开关及安全自动装置均应满足自启动和逐步恢复其他线路和负荷供电的特殊要求。

3.7.4 在恢复启动过程中应注意有功功率、无功功率平衡，防止发生自励磁和电压失控及频率的大幅度波动。必须考虑系统恢复过程中的稳定问题，合理投入继电保护和安全自动装置，防止保护误动而中断或延误系统恢复。

## 4 电力系统的安全稳定标准

### 4.1 电力系统的静态稳定储备标准

#### 4.1.1 在正常运行方式下，电力系统按功角判据计算的静态稳定储备系数($K_p$)应满足 $15\% \sim 20\%$，按无功电压判据计算的静态稳定储备系数($K_v$)应满足 $10\% \sim 15\%$。

#### 4.1.2 在故障后运行方式和特殊运行方式下，$K_p$ 不得低于 $10\%$，$K_v$ 不得低于 $8\%$。

#### 4.1.3 水电厂送出线路下列情况下允许只按静态稳定储备送电，但应有防止事故扩大的相应措施：

- a）如发生稳定破坏但不影响主系统的稳定运行时，允许只按正常静态稳定储备送电；
- b）在故障后运行方式下，允许只按故障后静态稳定储备送电。

### 4.2 电力系统承受大扰动能力的安全稳定标准

#### 4.2.1 安全稳定标准分级

为保证电力系统安全性，电力系统承受大扰动能力的安全稳定标准分为以下三级：

- a）第一级标准：保持稳定运行和电网的正常供电；
- b）第二级标准：保持稳定运行，但允许损失部分负荷；
- c）第三级标准：当系统不能保持稳定运行时，必须尽量防止系统崩溃并减少负荷损失。

#### 4.2.2 第一级安全稳定标准

正常运行方式下的电力系统受到下述单一故障扰动后，保护、开关及重合闸正确动作，不采取稳定控制措施，应能保持电力系统稳定运行和电网的正常供电，其他元件不超过规定的事故过负荷能力，不发生连锁跳闸：

- a）任何线路单相瞬时接地故障重合成功；
- b）同级电压的双回或多回线和环网，任一回线单相永久故障重合不成功及无故障三相断开不重合；
- c）同级电压的双回或多回线和环网，任一回线三相故障断开；
- d）任一发电机跳闸或失磁，任一新能源场站或储能电站脱网；
- e）任一台变压器故障退出运行（辐射型结构的单台变压器除外）；
- f）任一大负荷突然变化；
- g）任一回交流系统间联络线故障或无故障断开不重合；
- h）直流系统单极闭锁，或单换流器闭锁；
- i）直流单极线路短路故障。

对于电源（包括常规电厂和新能源场站）的交流送出线路三相故障、电源的送出直流单极故障、两级电压的电磁环网中单回高一级电压线路故障或无故障断开，必要时允许采用切机或快速降低电源出力等措施。