GB 38755—2019

## 4.2.3 第二级安全稳定标准

正常运行方式下的电力系统受到下述较严重的故障扰动后，保护、开关及重合闸正确动作，应能保持稳定运行，必要时允许采取切机和切负荷、直流紧急功率控制、抽水蓄能电站切泵等稳定控制措施：

- a) 单回线或单台变压器（辐射型结构）故障或无故障三相断开；
- b) 任一段母线故障；
- c) 同杆并架双回线的异名两相同时发生单相接地故障重合不成功，双回线三相同时跳开，或同杆并架双回线同时无故障断开；
- d) 直流系统双极闭锁，或两个及以上换流器闭锁（不含同一极的两个换流器）；
- e) 直流双极线路短路故障。

在发电厂或变电站出线、进线同杆架设的杆塔基数合计不超过20基，且同杆架设的线路长度不超过该线路全长10%的情况下，允许c)规定的故障不作为第二级标准，而归入第三级标准。

## 4.2.4 第三级安全稳定标准

电力系统因下列情况导致稳定破坏时，必须采取失步/快速解列、低频/低压减载、高频切机等措施，避免造成长时间大面积停电和对重要用户（包括厂用电）的灾害性停电，使负荷损失尽可能减少到最小，电力系统应尽快恢复正常运行：

- a) 故障时开关拒动；
- b) 故障时继电保护、自动装置误动或拒动；
- c) 自动调节装置失灵；
- d) 多重故障；
- e) 失去大容量发电厂；
- f) 新能源大规模脱网；
- g) 其他偶然因素。

第三级安全稳定标准涉及的情况难以全部枚举，且故障设防的代价大，对各个故障可以不逐一采取稳定控制措施，而应在电力系统中预先设定统一的措施。

## 4.3 特殊情况要求

### 4.3.1
向特别重要受端系统送电的双回及以上线路中的任意两回线同时无故障或故障断开，导致两条线路退出运行，应采取措施保证电力系统稳定运行和对重要负荷的正常供电，其他线路不发生连锁跳闸。

### 4.3.2
在电力系统中出现高一级电压的初期，发生线路（变压器）单相永久故障，允许采取切机措施；当发生线路（变压器）三相短路故障时，允许采取切机和切负荷措施，保证电力系统的稳定运行。

### 4.3.3
任一线路、母线主保护停运时，发生单相永久接地故障，应采取措施保证电力系统的稳定运行。

### 4.3.4
直流自身故障或异常引起直流连续换相失败或直流功率速降，且冲击超过系统承受能力时，运行中允许采取切机、闭锁直流等稳定控制措施。

## 5 电力系统安全稳定计算分析

### 5.1 安全稳定计算分析的任务与要求

#### 5.1.1
电力系统安全稳定计算分析应根据系统的具体情况和要求，进行系统安全性分析，包括静态安