{
  "source_pdf": "电力系统安全稳定导则.pdf",
  "page_number": 13,
  "page_size": [
    595.26,
    841.86
  ],
  "mode": "local",
  "clean_char_ratio": 0.9221,
  "elements": [
    {
      "id": "p13_text_3",
      "type": "paragraph",
      "level": null,
      "text": "犌犅３８７５５—２０１９",
      "bbox": [
        454.42,
        65.76,
        534.18,
        86.49
      ],
      "font_size": 20.21,
      "canonical_text": "犌犅#—#",
      "page_region": "body"
    },
    {
      "id": "p13_text_1",
      "type": "paragraph",
      "level": null,
      "text": "全、静态稳定、暂态功角稳定、动态功角稳定、电压稳定、频率稳定、短路电流的计算与分析，并关注次同 步振荡或超同步振荡问题。研究系统的基本稳定特性，检验电力系统的安全稳定水平和过负荷能力，优 化电力系统规划方案，提出保证系统安全稳定运行的控制策略和提高系统稳定水平的措施。 ５．１．２ 电力系统安全稳定计算分析应针对具体校验对象，选择下列三种运行方式中对安全稳定最不利 的情况进行安全稳定校验： ａ） 正常运行方式：包括计划检修方式和按照负荷曲线以及季节变化出现的水电大发、火电大发、 最大或最小负荷、最小开机和抽水蓄能运行工况、新能源发电最大或最小等可能出现的运行 方式； ｂ） 故障后运行方式：电力系统故障消除后，在恢复到正常运行方式前所出现的短期稳态运行 方式； ｃ） 特殊运行方式：主干线路、重要联络变压器等设备检修及其他对系统安全稳定运行影响较为严 重的方式。 ５．１．３ 应研究、实测和建立电力系统计算中的各种元件、装置及负荷的详细模型和参数。计算分析中 应使用合理的模型和参数，以保证满足所要求的精度。计算数据中已投运部分的数据应采用详细模型 和实测参数，未投运部分的数据采用详细模型和典型参数。 ５．１．４ 在互联电力系统稳定分析中，对所研究的系统应予保留并详细模拟，对外部系统进行必要的等 值简化时，应保证等值简化前后的系统潮流一致，动态特性基本一致。 ５．２ 电力系统静态安全分析 电力系统静态安全分析指应用Ｎ－１原则，逐个无故障断开线路、变压器等元件，检查其他元件是 否因此过负荷和电压越限，用以检验电网结构强度和运行方式是否满足安全运行要求。 ５．３ 电力系统静态稳定的计算分析 ５．３．１ 电力系统静态稳定计算分析包括静态功角稳定及静态电压稳定计算分析，其目的是应用相应的 判据，确定电力系统的稳定性和输电断面（线路）的输送功率极限，检验在给定方式下的稳定储备。 ５．３．２ 对于大电源送出线、跨大区或省网间联络线，网络中的薄弱断面等应进行静态稳定计算分析。 ５．３．３ 静态稳定判据如公式（１）、公式（２）所示： ｄ犘ｄδ ＞０ ……………………（１） 或 ｄ犙ｄ犞＜０ ……………………（２） 式中： 犘———线路传输的有功功率，单位为兆瓦（ＭＷ）； 犙———线路传输的无功功率，单位为兆乏（Ｍｖａｒ）； δ ———发电机的功角，单位为度（°）； 犞———发电机的端电压，单位为千伏（ｋＶ）。 相应的静态稳定储备系数如公式（３）、公式（４）所示： 犓Ｐ＝犘ｊ－犘ｚ 犘ｚ×１００％ ……………………（３）",
      "bbox": [
        68.6,
        92.69,
        536.8,
        743.7
      ],
      "font_size": 20.21,
      "canonical_text": "全、静态稳定、暂态功角稳定、动态功角稳定、电压稳定、频率稳定、短路电流的计算与分析，并关注次同 步振荡或超同步振荡问题。研究系统的基本稳定特性，检验电力系统的安全稳定水平和过负荷能力，优 化电力系统规划方案，提出保证系统安全稳定运行的控制策",
      "page_region": "body"
    },
    {
      "id": "p13_text_2",
      "type": "paragraph",
      "level": null,
      "text": "犓Ｖ＝犝ｚ－犝ｃ 犝ｚ×１００％ ……………………（４） ９",
      "bbox": [
        248.72,
        740.08,
        536.6,
        788.61
      ],
      "font_size": 20.21,
      "canonical_text": "犓ｖ＝犝ｚ－犝ｃ 犝ｚ×#％ ……………………（#） #",
      "page_region": "body"
    }
  ]
}