{
  "source_pdf": "电力系统安全稳定导则.pdf",
  "page_number": 15,
  "page_size": [
    595.26,
    841.86
  ],
  "mode": "local",
  "clean_char_ratio": 0.9595,
  "elements": [
    {
      "id": "p15_text_4",
      "type": "paragraph",
      "level": null,
      "text": "犌犅３８７５５—２０１９",
      "bbox": [
        454.42,
        65.76,
        534.18,
        86.49
      ],
      "font_size": 20.21,
      "canonical_text": "犌犅#—#",
      "page_region": "body"
    },
    {
      "id": "p15_text_1",
      "type": "paragraph",
      "level": null,
      "text": "示），从而估计当前运行点的电压稳定裕度。 ５．６．３ 暂态电压稳定的判据是在电力系统受到扰动后的暂态和动态过程中，负荷母线电压能够恢复到 规定的运行电压水平以上。应区分由发电机功角失稳引起的振荡中心附近电压降低和暂态电压失稳引 起的电压降低。 ５．６．４ 详细研究暂态电压稳定时，模型中应包括负荷特性、无功补偿装置动态特性、带负荷自动调压变 压器的分接头动作特性、发电机定子和转子过流和低励限制、发电机强励动作特性等。 ５．６．５ 暂态电压稳定计算应采用机电暂态仿真。对于大容量直流落点电网，直流响应特性对系统电压 稳定性影响较大时，应采用机电电磁暂态混合仿真校核；需要考虑机组过励等长时间元件动态特性时， 应采用中长期动态仿真。 ５．７ 电力系统频率稳定的计算分析 ５．７．１ 频率稳定计算的目的是，当系统的全部（或解列后的局部）出现频率振荡，或是因较大的有功功 率扰动造成系统频率大范围波动时，对系统的频率稳定性进行计算分析，并对系统的频率稳定控制对 策，包括调速器参数优化、低频减载负荷方案、低频解列方案、高频切机方案、超速保护控制策略、直流调 制以及各种安全稳定措施提出相应的要求。 ５．７．２ 频率稳定的判据是系统频率能迅速恢复到额定频率附近继续运行，不发生频率持续振荡或频率 崩溃，也不使系统频率长期悬浮于某一过高或过低的数值。 ５．７．３ 小扰动频率稳定计算采用基于电力系统线性化模型的特征值分析方法或机电暂态仿真；大扰动 频率稳定计算应采用机电暂态仿真，应考虑负荷频率特性、新能源高频或低频脱网特性等。 ５．８ 电力系统短路电流的计算分析 ５．８．１ 短路电流计算的目的是对电力系统发生短路时的短路电流交流分量和直流分量衰减情况进行 计算分析，短路故障的形式应分别考虑三相短路故障和单相接地故障，短路应考虑金属性短路。 ５．８．２ 短路电流安全校核的判据是母线短路电流水平不超过断路器开断能力和相关设备设计的短路 电流耐受能力。 ５．９ 次同步振荡或超同步振荡的计算分析 下列情况应开展次同步振荡或超同步振荡计算分析： ａ） 汽轮发电机组送出工程及近区存在串联补偿装置或直流整流站； ｂ） 新能源场站集中接入短路比较低的电力系统； ｃ） 新能源场站近区存在串联补偿装置或直流整流站； ｄ） 其他存在次同步振荡或超同步振荡风险的情况。",
      "bbox": [
        68.6,
        92.69,
        536.8,
        614.36
      ],
      "font_size": 20.21,
      "canonical_text": "示），从而估计当前运行点的电压稳定裕度。 #．#．# 暂态电压稳定的判据是在电力系统受到扰动后的暂态和动态过程中，负荷母线电压能够恢复到 规定的运行电压水平以上。应区分由发电机功角失稳引起的振荡中心附近电压降低和暂态电压失稳引 起的电压降低",
      "page_region": "body"
    },
    {
      "id": "p15_text_2",
      "type": "paragraph",
      "level": null,
      "text": "６ 电力系统安全稳定工作管理",
      "bbox": [
        68.6,
        624.65,
        211.92,
        646.09
      ],
      "font_size": 20.21,
      "canonical_text": "# 电力系统安全稳定工作管理",
      "page_region": "body"
    },
    {
      "id": "p15_text_3",
      "type": "paragraph",
      "level": null,
      "text": "６．１ 在电力系统规划工作中，应考虑电力系统的安全稳定问题，研究建设结构合理的电源和电网及相 应的继电保护、稳定控制、通信、自动化等二次系统，计算分析远景系统的稳定性能，在确定输电线路或 输电断面的送电能力时，应计算其稳定水平，并留有一定裕度。 ６．２ 在电力系统设计以及大型输变电工程、大型电源接入系统、直流输电工程的可行性研究工作中，应 对电力系统的稳定开展计算，做好电源与电网、直流与交流、输电与变电工程的合理衔接，研究工程对整 个互联系统的影响，并针对存在的问题开展专题研究，明确所需采取的措施，提出安全稳定控制系统的 功能方案。在进行年度建设项目设计时，应按工程分期对所设计的电力系统的主要运行方式进行安全 １１",
      "bbox": [
        68.6,
        656.08,
        531.56,
        788.61
      ],
      "font_size": 20.21,
      "canonical_text": "#．# 在电力系统规划工作中，应考虑电力系统的安全稳定问题，研究建设结构合理的电源和电网及相 应的继电保护、稳定控制、通信、自动化等二次系统，计算分析远景系统的稳定性能，在确定输电线路或 输电断面的送电能力时，应计算其稳定水平，并留有一定裕",
      "page_region": "body"
    }
  ]
}