### 5.6.3 暂态电压稳定的判据
暂态电压稳定的判据是在电力系统受到扰动后的暂态和动态过程中，负荷母线电压能够恢复到规定的运行电压水平以上。应区分由发电机功角失稳引起的振荡中心附近电压降低和暂态电压失稳引起的电压降低。

### 5.6.4 模型要求
详细研究暂态电压稳定时，模型中应包括负荷特性、无功补偿装置动态特性、带负荷自动调压变压器的分接头动作特性、发电机定子和转子过流和低励限制、发电机强励动作特性等。

### 5.6.5 仿真方法
暂态电压稳定计算应采用机电暂态仿真。对于大容量直流落点电网，直流响应特性对系统电压稳定性影响较大时，应采用机电-电磁暂态混合仿真校核；需要考虑机组过励等长时间元件动态特性时，应采用中长期动态仿真。

### 5.7 电力系统频率稳定的计算分析
#### 5.7.1 频率稳定计算的目的是
当系统的全部（或解列后的局部）出现频率振荡，或是因较大的有功功率扰动造成系统频率大范围波动时，对系统的频率稳定性进行计算分析，并对系统的频率稳定控制对策，包括调速器参数优化、低频减载负荷方案、低频解列方案、高频切机方案、超速保护控制策略、直流调制以及各种安全稳定措施提出相应的要求。

#### 5.7.2 频率稳定的判据
频率稳定的判据是系统频率能迅速恢复到额定频率附近继续运行，不发生频率持续振荡或频率崩溃，也不使系统频率长期悬浮于某一过高或过低的数值。

#### 5.7.3 计算方法
小扰动频率稳定计算采用基于电力系统线性化模型的特征值分析方法或机电暂态仿真；大扰动频率稳定计算应采用机电暂态仿真，应考虑负荷频率特性、新能源高频或低频脱网特性等。

### 5.8 电力系统短路电流的计算分析
#### 5.8.1 短路电流计算的目的是
对电力系统发生短路时的短路电流交流分量和直流分量衰减情况进行计算分析，短路故障的形式应分别考虑三相短路故障和单相接地故障，短路应考虑金属性短路。

#### 5.8.2 安全校核判据
短路电流安全校核的判据是母线短路电流水平不超过断路器开断能力和相关设备设计的短路电流耐受能力。

### 5.9 次同步振荡或超同步振荡的计算分析
下列情况应开展次同步振荡或超同步振荡计算分析：
- a) 汽轮发电机组送出工程及近区存在串联补偿装置或直流整流站；
- b) 新能源场站集中接入短路比较低的电力系统；
- c) 新能源场站近区存在串联补偿装置或直流整流站；
- d) 其他存在次同步振荡或超同步振荡风险的情况。

### 6 电力系统安全稳定工作管理
#### 6.1 规划工作中的考虑
在电力系统规划工作中，应考虑电力系统的安全稳定问题，研究建设结构合理的电源和电网及相应的继电保护、稳定控制、通信、自动化等二次系统，计算分析远景系统的稳定性能，在确定输电线路或输电断面的送电能力时，应计算其稳定水平，并留有一定裕度。

#### 6.2 设计阶段的考虑
在电力系统设计以及大型输变电工程、大型电源接入系统、直流输电工程的可行性研究工作中，应对电力系统的稳定开展计算，做好电源与电网、直流与交流、输电与变电工程的合理衔接，研究工程对整个互联系统的影响，并针对存在的问题开展专题研究，明确所需采取的措施，提出安全稳定控制系统的功能方案。在进行年度建设项目设计时，应按工程分期对所设计的电力系统的主要运行方式进行安全