# GB 38755—2019

稳定性能分析,提出安全稳定措施,在工程设计的同时,应设计有关的安全稳定措施,对原有电力系统有关安全稳定措施及故障切除时间等进行校核,必要时应提出改进措施。

## 6.3

在电力系统建设工作中,规划周期内的电力系统建设应按照确定的系统规划方案执行,落实与电力系统安全稳定有关的基建计划,并按设计要求施工。当一次设备投入系统运行时,相应的继电保护、安全自动装置、稳定控制措施、通信、自动化与网络安全防护等二次设备应同步投入运行。

## 6.4

在电力系统运行工作中,应按年、季、月全面分析电力系统的特点,考虑运行方式变化对系统稳定运行的影响,提出稳定运行限额,并审核继电保护、安全稳定措施、通信、自动化系统等是否满足要求,应特别注意在总结电力系统运行经验和事故教训的基础上,做好事故预案,对全网各主干线和局部地区稳定情况予以计算分析,提出改进电力系统安全稳定的具体措施(包括事故处理)。当下一年度新建发、送、变项目明确后,也应对下一年度的各种运行条件下的系统稳定情况进行计算,并提出在运行方面保证稳定的措施。应参与电力系统规划设计相关工作。

## 6.5

在电力系统生产技术工作中,应组织落实有关电力系统安全稳定的具体措施和相关设备参数试验,定期核定设备过负荷的能力,认真分析与电力系统安全稳定运行有关的事故,及时总结经验,吸取教训,提出并组织实施反事故措施。

## 6.6

在电力系统科研试验工作中,应根据电力系统的发展和需要,研究优化电源与电网结构、改善与提高电力系统安全稳定的技术措施,并协助实现;改进与完善安全稳定计算分析方法;协助分析电力系统事故及异常情况。

## 6.7

电力系统应配备连续的动态安全稳定监视与故障录波,并能按要求将时间上同步的数据送到电网调度机构,实现故障信息的自动传输和集中处理,以确定故障起因和扰动特性,并为电力系统事故仿真分析提供依据。

## 6.8

电力企业、电力用户及电力市场相关参与单位应向电网调度机构、规划设计和科研单位提供有关安全稳定分析所必需的技术资料和参数,如发电机、变压器、励磁调节器和电力系统稳定器、调速器和原动机、直流、灵活交流输电系统、同步调相机、新能源机组和场站、负荷等的技术资料和实测模型参数,并按电力系统安全稳定运行的要求配备保护与自动控制装置,落实安全稳定措施。对影响电力系统稳定运行的参数定值设置必须经电网调度机构的审核。

## 6.9

电网调度机构、发电企业应在管理部门指导下建立网源协调管理体系,开展网源协调管理工作。

## 6.10

电网企业、发电企业、电力用户及电力市场相关参与单位应加强电力监控系统网络安全防护,满足国家信息安全等级保护及相关标准要求。

## 6.11

根据电力系统安全需要,用户应配合落实事故限负荷、稳定控制集中切负荷、低频减负荷、低压减负荷相关措施。重要用户应配置保安电源和应急电源,在电力系统停电期间保证自身持续供电。

## 6.12

在电力系统实际运行中,鼓励尽职免责,失职问责,激励运行人员敢于履职尽责。电网企业、发电企业、电力用户、电力规划和勘测设计、科研及电力市场相关参与单位和有关管理部门,均应遵守和执行本标准,按照职责落实相关运行要求和安全稳定控制措施。是否遵循本标准作为事故责任认定(划分)依据之一。