GB 38755—2019

# 电力系统安全稳定导则

## 1 范围

本标准规定了保证电力系统安全稳定运行的基本要求、电力系统安全稳定标准、电力系统安全稳定计算分析，以及电力系统安全稳定工作管理。

本标准适用于电压等级为 220 kV 及以上的电力系统。220 kV 以下的电力系统（含分布式电源）可参照执行。

## 2 术语和定义

下列术语和定义适用于本文件。

### 2.1 电力系统安全性及安全分析 power system security and power system security analysis

电力系统在运行中承受扰动（例如突然失去电力系统的元件，或短路故障等）的能力。

注 1：通过两个特性表征：
- a）电力系统能承受住扰动引起的暂态过程并过渡到一个可接受的运行工况；
- b）在新的运行工况下，各种约束条件得到满足。

注 2：安全分析分为静态安全分析和动态安全分析。静态安全分析假设电力系统从扰动前的静态直接转移到扰动后的另一个静态，不考虑中间的暂态过程，用于检验扰动后各种约束条件是否得到满足。动态安全分析研究电力系统在从扰动前的静态过渡到扰动后的另一个静态的暂态过程中保持稳定的能力。

### 2.2 电力系统稳定性 power system stability

电力系统受到扰动后保持稳定运行的能力。

注：电力系统稳定可分为功角稳定、电压稳定和频率稳定 3 大类，具体分类见附录 A。

#### 2.2.1 功角稳定 rotor angle stability

同步互联电力系统中的同步发电机受到扰动后保持同步运行的能力。

注：功角失稳由同步转矩或阻尼转矩不足引起，同步转矩不足导致非周期性失稳，而阻尼转矩不足导致振荡失稳。功角稳定又可分为静态功角稳定、暂态功角稳定和动态功角稳定。

##### 2.2.1.1 静态功角稳定 steady-state rotor angle stability

电力系统受到小扰动后，不发生功角非周期性失步，自动恢复到起始运行状态的能力。

##### 2.2.1.2 暂态功角稳定 transient rotor angle stability

电力系统受到大扰动后，各同步发电机保持同步运行并过渡到新的或恢复到原来稳态运行方式的能力。

注：通常指保持第一、第二摆不失步的功角稳定。