GB 38755—2019

## 2.2.1.3 动态功角稳定 dynamic rotor angle stability

电力系统受到小扰动或大扰动后，在自动调节和控制装置的作用下，保持长过程功角稳定的能力。

### 2.2.1.3.1 小扰动动态功角稳定 small-disturbance dynamic rotor angle stability

电力系统受到小扰动后，在自动调节和控制装置的作用下，不发生发散振荡或持续振荡，保持功角稳定的能力。

### 2.2.1.3.2 大扰动动态功角稳定 large-disturbance dynamic rotor angle stability

电力系统受到大扰动后，在自动调节和控制装置的作用下，保持长过程功角稳定的能力。

注：通常指电力系统受到大扰动后不发生发散振荡或持续振荡。

## 2.2.2 电压稳定 voltage stability

电力系统受到小扰动或大扰动后，系统电压能够保持或恢复到允许的范围内，不发生电压崩溃的能力。

### 2.2.2.1 静态电压稳定 steady-state voltage stability

电力系统受到小扰动后，系统所有母线保持稳定电压的能力。

### 2.2.2.2 暂态电压稳定 transient voltage stability

电力系统受到大扰动后，系统所有母线保持稳定电压的能力。

## 2.2.3 频率稳定 frequency stability

电力系统受到小扰动或大扰动后，系统频率能够保持或恢复到允许的范围内，不发生频率振荡或崩溃的能力。

## 2.3 N-1 原则 N-1 principle

正常运行方式下的电力系统中任一元件（如发电机、交流线路、变压器、直流单极线路、直流换流器等，下同）无故障或因故障断开，电力系统应能保持稳定运行和正常供电，其他元件不过负荷，电压和频率均在允许范围内。

注 1：N-1 原则用于电力系统静态安全分析（任一元件无故障断开），或动态安全分析（任一元件故障后断开的电力系统稳定性分析）。

注 2：当发电厂仅有一回送出线路时，送出线路故障可能导致失去一台以上发电机组，此种情况也按 N-1 原则考虑。

## 2.4 受端系统 receiver-end system

以负荷集中地区为中心，包括区内和邻近电厂在内，用较密集的电力网络将负荷和这些电源联接在一起的电力系统。

注：受端系统通过接受外部及远方电源输入的有功电力和电能，以实现供需平衡。

## 2.5 短路比 short-circuit ratio

换流站交流母线的短路容量对直流换流器额定容量之比。