犌犅３８７５５—２０１９

注１：短路比是表征直流输电所连接的交流系统强弱的指标。 注２：新能源场站可类比直流定义相应的短路比指标。 ２．６多馈入直流短路比 犿狌犾狋犻犻狀犳犲犲犱犇犆狊犺狅狉狋犮犻狉犮狌犻狋狉犪狋犻狅 直流馈入换流母线的短路容量与考虑其他直流回路影响后的等值直流功率的比值。 ２．７枢纽变电站 狆犻狏狅狋犪犾狊狌犫狊狋犪狋犻狅狀 ３３０ｋＶ及以上电压等级的变电站。 注１：不包括单回线路供电的终端变电站。 注２：对电网安全运行影响重大的２２０ｋＶ变电站是否为枢纽变电站，由所属电网企业根据电网结构确定。 ２．８重要负荷（用户） 犻犿狆狅狉狋犪狀狋犾狅犪犱（狌狊犲狉） 故障或非正常切除该负荷（用户），将造成重大政治影响和经济损失，或威胁人身安全和造成人员伤 亡等。可根据有关规定和各电力系统具体情况确定。 ２．９可中断负荷 犻狀狋犲狉狉狌狆狋犪犫犾犲犾狅犪犱 根据电力系统安全稳定或电力平衡需要，与用户约定可在规定时间内切除和恢复的用电负荷。 ２．１０系统间联络线 犻狀狋犲狉犮狅狀狀犲犮狋犻狅狀犾犻狀犲 省级电网间或大区电网间的输电线路。 注：大区电网是几个省电网互联形成的电网。 ２．１１新能源场站 狉犲狀犲狑犪犫犾犲犲狀犲狉犵狔狊狋犪狋犻狅狀 集中接入电力系统的风电场或光伏电站并网点以下所有设备。 注：包括变压器、母线、线路、变流器、储能、风电机组、光伏发电系统、无功调节设备及辅助设备等。 ２．１２涉网保护 犵狉犻犱狉犲犾犪狋犲犱狆狉狅狋犲犮狋犻狅狀 在发电机组（含新能源）及同步调相机、静止同步补偿器等无功调节设备的保护和控制装置中，动作 行为和参数设置与电网运行方式相关，或需要与电网侧安全自动装置相协调的部分。 注：如同步发电机组定子过电压保护、转子过负荷保护、失磁保护、失步保护、频率异常、超速保护、顶值与过励限 制、风机过电压保护等。

３ 保证电力系统安全稳定运行的基本要求

３．１ 总体要求 ３．１．１ 为保证电力系统运行的稳定性，维持电力系统频率、电压的正常水平，系统应有足够的静态稳定 储备和有功功率、无功功率备用容量。备用容量应分配合理，并有必要的调节手段。在正常负荷及电源 波动和调整有功、无功潮流时，均不应发生自发振荡。 ３．１．２ 合理的电网结构和电源结构是电力系统安全稳定运行的基础。在电力系统的规划设计阶段，应 统筹考虑，合理布局；在运行阶段，运行方式安排也应注重电网结构和电源开机的合理性。合理的电网 结构和电源结构应满足如下基本要求： ａ） 能够满足各种运行方式下潮流变化的需要，具有一定的灵活性，并能适应系统发展的要求； ３