{
  "source_pdf": "电力系统安全稳定导则.pdf",
  "page_number": 8,
  "page_size": [
    595.26,
    841.86
  ],
  "mode": "llm",
  "elements": [
    {
      "id": "p8_llm_1",
      "type": "paragraph",
      "level": null,
      "text": "GB 38755—2019 b) 任一元件无故障断开，应能保持电力系统的稳定运行，且不致使其他元件超过规定的事故过负荷能力和电压、频率允许偏差的要求； c) 应有较大的抗扰动能力，并满足本标准中规定的有关各项安全稳定标准； d) 满足分层和分区原则； e) 合理控制系统短路电流； f) 交、直流相互适应，协调发展； g) 电源装机的类型、规模和布局合理，具有一定的灵活调节能力。 3.1.3 在正常运行方式（含计划检修方式，下同）下，所有设备均应不过负荷、电压与频率不越限，系统中任一元件发生单一故障时，应能保持系统安全稳定运行。 3.1.4 在故障后经调整的运行方式下，电力系统仍应有规定的静态稳定储备，并满足再次发生任一元件故障后的稳定和其他元件不超过规定事故过负荷能力的要求。 3.1.5 电力系统发生稳定破坏时，必须有预定的措施，以防止事故范围扩大，减少事故损失。 3.1.6 低一级电压等级电网中的任何元件（如发电机、交流线路、变压器、母线、直流单极线路、直流换流器等）发生各种类型的单一故障，均不应影响高一级电压等级电网的稳定运行。 3.1.7 电力系统的二次设备（包括继电保护装置、安全自动装置、自动化设备、通信设备等）的参数设定及耐受能力应与一次设备相适应。 3.1.8 送受端系统的直流短路比、多馈入直流短路比以及新能源场站短路比应达到合理的水平。 3.2 电网结构 3.2.1 受端系统的建设 受端系统是整个电力系统的重要组成部分，应作为实现合理电网结构的一个关键环节予以加强。从以下方面加强受端系统安全稳定水平： a) 加强受端系统内部最高一级电压的网络联系； b) 加强受端系统的电压支撑和运行的灵活性，应接有足够容量的具有支撑能力和调节能力的电厂； c) 受端系统应有足够的无功补偿容量，直流落点与负荷集中地区应合理配置动态无功调节设备； d) 枢纽变电站的规模和换流站的容量应同受端系统相适应； e) 受端系统发电厂运行方式改变，不应影响正常受电； f) 对于直流馈入受端系统，应优化直流落点，完善近区网架，提高系统对直流的支撑能力，多馈入直流（两回及以上）总体规模应和受端系统相适应。 3.2.2 电源接入 3.2.2.1 根据电源在系统中的地位和作用，不同规模的电源应分别接入相应的电压等级网络；在经济合理与建设条件可行的前提下，应在受端系统内建设一些具有支撑和调节能力的主力电源；最高一级电压等级电网应直接接入必要的主力电源。 3.2.2.2 外部电源需经相对独立的送电回路接入受端系统，避免电源或送端系统之间的直接联络以及送电回路落点和输电走廊过于集中。当电源或送端系统需要直接联络时，应进行必要的技术经济比较。每一组送电回路的最大输送功率所占受端系统总负荷的比例不应过大，具体比例应结合受端系统的具体条件来决定。 3.2.3 负荷接入 3.2.3.1 负荷的谐波、冲击等特性对所接入电力系统电能质量和安全稳定的影响不应超过该系统的承",
      "markdown": "# GB 38755—2019\n\n- b) 任一元件无故障断开，应能保持电力系统的稳定运行，且不致使其他元件超过规定的事故过负荷能力和电压、频率允许偏差的要求；\n- c) 应有较大的抗扰动能力，并满足本标准中规定的有关各项安全稳定标准；\n- d) 满足分层和分区原则；\n- e) 合理控制系统短路电流；\n- f) 交、直流相互适应，协调发展；\n- g) 电源装机的类型、规模和布局合理，具有一定的灵活调节能力。\n\n### 3.1.3\n\n在正常运行方式（含计划检修方式，下同）下，所有设备均应不过负荷、电压与频率不越限，系统中任一元件发生单一故障时，应能保持系统安全稳定运行。\n\n### 3.1.4\n\n在故障后经调整的运行方式下，电力系统仍应有规定的静态稳定储备，并满足再次发生任一元件故障后的稳定和其他元件不超过规定事故过负荷能力的要求。\n\n### 3.1.5\n\n电力系统发生稳定破坏时，必须有预定的措施，以防止事故范围扩大，减少事故损失。\n\n### 3.1.6\n\n低一级电压等级电网中的任何元件（如发电机、交流线路、变压器、母线、直流单极线路、直流换流器等）发生各种类型的单一故障，均不应影响高一级电压等级电网的稳定运行。\n\n### 3.1.7\n\n电力系统的二次设备（包括继电保护装置、安全自动装置、自动化设备、通信设备等）的参数设定及耐受能力应与一次设备相适应。\n\n### 3.1.8\n\n送受端系统的直流短路比、多馈入直流短路比以及新能源场站短路比应达到合理的水平。\n\n### 3.2 电网结构\n\n#### 3.2.1 受端系统的建设\n\n受端系统是整个电力系统的重要组成部分，应作为实现合理电网结构的一个关键环节予以加强。从以下方面加强受端系统安全稳定水平：\n\n- a) 加强受端系统内部最高一级电压的网络联系；\n- b) 加强受端系统的电压支撑和运行的灵活性，应接有足够容量的具有支撑能力和调节能力的电厂；\n- c) 受端系统应有足够的无功补偿容量，直流落点与负荷集中地区应合理配置动态无功调节设备；\n- d) 枢纽变电站的规模和换流站的容量应同受端系统相适应；\n- e) 受端系统发电厂运行方式改变，不应影响正常受电；\n- f) 对于直流馈入受端系统，应优化直流落点，完善近区网架，提高系统对直流的支撑能力，多馈入直流（两回及以上）总体规模应和受端系统相适应。\n\n#### 3.2.2 电源接入\n\n##### 3.2.2.1\n\n根据电源在系统中的地位和作用，不同规模的电源应分别接入相应的电压等级网络；在经济合理与建设条件可行的前提下，应在受端系统内建设一些具有支撑和调节能力的主力电源；最高一级电压等级电网应直接接入必要的主力电源。\n\n##### 3.2.2.2\n\n外部电源需经相对独立的送电回路接入受端系统，避免电源或送端系统之间的直接联络以及送电回路落点和输电走廊过于集中。当电源或送端系统需要直接联络时，应进行必要的技术经济比较。每一组送电回路的最大输送功率所占受端系统总负荷的比例不应过大，具体比例应结合受端系统的具体条件来决定。\n\n#### 3.2.3 负荷接入\n\n##### 3.2.3.1\n\n负荷的谐波、冲击等特性对所接入电力系统电能质量和安全稳定的影响不应超过该系统的承",
      "bbox": [
        0.0,
        0.0,
        595.26,
        841.86
      ],
      "font_size": null
    }
  ]
}