受能力。
## 3.2.3 负荷侧技术措施
- 3.2.3.2 负荷应具备一定的故障扰动耐受能力，在确保用电设备安全的前提下，应设置合理的负荷保护定值，在系统电压、频率波动时避免不必要的负荷损失和故障范围的扩大。
- 3.2.3.3 可中断负荷、提供频率响应的负荷、优先列入保障电力系统安全稳定运行的负荷侧技术措施。重要负荷(用户)应优先确保其供电可靠性。

## 3.2.4 电网分层分区
- 3.2.4.1 应按照电网电压等级和供电区域合理分层、分区。合理分层，将不同规模的电源和负荷接到相适应的电压等级网络上；合理分区，以受端系统为核心，将外部电源连接到受端系统，形成一个供需基本平衡的区域，并经联络线与相邻区域相连。
- 3.2.4.2 随着高一级电压等级电网的建设，下级电压等级电网应逐步实现分区运行，相邻分区之间保持互为备用。应避免和消除严重影响电力系统安全稳定的不同电压等级的电磁环网，电源不应装设构成电磁环网的联络变压器。
- 3.2.4.3 分区电网应尽可能简化，以有效限制短路电流和简化继电保护的配置。

## 3.2.5 电力系统间的互联
- 3.2.5.1 电力系统采用交流或直流方式互联应进行技术经济比较。
- 3.2.5.2 交流联络线的电压等级应与主网最高一级电压等级相一致。
- 3.2.5.3 互联的电力系统在任一侧失去大电源或发生严重单一故障时，联络线应保持稳定运行，并不应超过事故过负荷能力。
- 3.2.5.4 在联络线因故障断开后，应保持各自系统的安全稳定运行。
- 3.2.5.5 系统间的交流联络线不应构成弱联系的大环网，并应考虑其中一回断开时，其余联络线应保持稳定运行，并可转送规定的最大电力。
- 3.2.5.6 对交流弱联网方案，应详细研究对电力系统安全稳定的影响，经技术经济论证合理后方可采用。
- 3.2.5.7 采用直流输电联网时，直流输电的容量应与受端系统的容量匹配，直流短路比(含多馈入直流短路比)应满足要求，并联交流通道应能够承担直流闭锁后的转移功率。

## 3.3 电源结构
- 3.3.1 应根据各类电源在电力系统中的功能定位，结合一次能源供应可靠性，合理配置不同类型电源的装机规模和布局，满足电力系统电力电量平衡和安全稳定运行的需求，为系统提供必要的惯量、短路容量、有功和无功支撑。
- 3.3.2 电力系统应统筹建设足够的调节能力，常规电厂(火电、水电、核电等)应具备必需的调峰、调频和调压能力，新能源场站应提高调节能力，必要时应配置燃气电站、抽水蓄能电站、储能电站等灵活调节资源及调相机、静止同步补偿器、静止无功补偿器等动态无功调节设备。

## 3.4 无功平衡及补偿
- 3.4.1 无功功率电源的配置应留有适当裕度，以保证系统各中枢点的电压在正常和故障后均能满足规定的要求。
- 3.4.2 电网的无功补偿应以分层分区和就地平衡为原则，并应随负荷(或电压)变化进行调整，避免经长距离线路或多级变压器传送无功功率。330 kV及以上等级架空线路、220 kV及以上等级电缆线路